# モデルの計算

PID・リレー制御の応答を試すため、熱収支・流量収支・単位換算を使って設備を表現する。入力条件を揃えやすいよう、弁や配管、熱交換器の特性はまとめた係数で扱う。モデルの選び方は[制御パターン](control-patterns.md)、設備条件からの設定は[条件入力ウィザード](parameter-calculator.md)を参照。

## 共通の扱い

- モデル入力は0～100%。画面・PLCで使うMVの単位と換算は[MVの単位](control-patterns.md#mvの単位)を参照。
- MVにむだ時間を適用し、モデルの真値を計算した後、センサの一次遅れとノイズを加えてPVとする。起動前のMVは0%とし、最初の操作にもむだ時間を適用する。
- 時定数は変化の約63%に達する時間。一次遅れと線形の熱収支は、演算周期内の入力を一定とした指数解で計算する。液面と空気弁の圧力収支は陰的に解く。
- PVレンジはPLCとの数値換算の範囲で、設備の物理的な上限とは別に設定する。

共通パラメータのむだ時間とセンサ応答は秒、ノイズはモデル標準PV幅に対する片側最大振幅（%FS）。例えばノイズ0.1なら、標準幅に対して±0.1%の一様乱数を加える。液面のmm表示では、タンク高さに合わせてノイズも換算する。

弁特性は開度比uに対し、リニアが `u`、イコールパーセントが `(30^u−1)/29`、クイックオープンが `√u`。いずれも0～1に収まる。

以下の式はモデルの基本関係を示す。負荷・外乱・FORCEの値は、それぞれのモデルの供給量、消費量、温度などに反映する。

## モーターの計算方式

回転数モデル内で「時定数・加減速」と「慣性・トルク」を選ぶ。

**時定数・加減速**では、MVに比例する目標回転数に一次遅れで追従し、1秒あたりの回転数変化を最大加減速で制限する。負荷による回転数低下は簡易係数で表し、目標回転数は `最高回転数 × MV/100 × clamp(1−負荷[%]/250, 0, 1)` とする。負荷には外乱を加える。

**慣性・トルク**では `J dω/dt = Tdrive − bω − Tload` を使う。MVは速度指令で、指令と実回転数の差に比例する駆動トルクを最大トルクの範囲に制限する。粘性抵抗は角速度に比例し、通常負荷と外乱は最大トルクに対する割合で与える。同じトルク上限で加速と制動ができるドライブを想定する。

Jは軸換算した合計慣性 [kg·m²]、bは粘性抵抗係数 [N·m·s/rad]、ωは角速度 [rad/s]。最大トルクに達する速度偏差をB [%]とすると、比例係数は `最大トルク / (最大角速度 × B/100)` となる。

負荷があると定常速度偏差が残り、能力を超えると停止する。正転のみを扱い、電気回路や回転数によるトルク上限の変化は省く。慣性方式では簡易方式の時定数・最大加減速は使わない。基本の運動方程式：[University of Michigan — DC Motor Speed: System Modeling](https://ctms.engin.umich.edu/CTMS/?example=MotorSpeed&section=SystemModeling)。

## 弁とポンプの流量

**調節弁**は一定密度の液体を想定し、目標流量を `基準流量 × 弁特性 × √差圧比 / √(1＋配管抵抗[%]/100)` として一次遅れで追従する。差圧比には入力FORCE、外乱、周期的な圧力変動を反映する。弁特性はリニア・イコールパーセント・クイックオープンから選ぶ。差圧と流量の基本関係：[MathWorks Orifice (TL)](https://www.mathworks.com/help/hydro/ref/orificetl.html)。

**インバーターポンプ**は回転数比 `n=MV/100` とすると、相似則により揚程が `n²` に従う。締切揚程をH0、静揚程をHs、100%回転数での実流量をQ100とし、簡易二次曲線の交点から `Q = Q100 × √max((n²−Hs/H0)/(1−Hs/H0), 0)` を求めて一次遅れで追従する。揚程能力の倍率Rを与えたときはn²をRn²へ置き換え、追加抵抗r[%]ではさらに `√(1+r/100)` で割る。

静揚程0なら流量は回転数に比例する。高低差・背圧がある場合は、低速では流れない。締切揚程は流量0で出せる揚程。逆流、個別のメーカー性能曲線、効率、キャビテーションは省く。[KSBの相似則](https://www.ksb.com/en-global/centrifugal-pump-lexicon/article/pump-affinity-laws-1117584)、[配管特性](https://www.ksb.com/en-global/centrifugal-pump-lexicon/article/system-characteristic-curve-1116274)を基本関係として使用する。

## 液面の給水側・排水側

一定断面積タンクの水収支は `d液位[%]/dt = (流入−排出)[m³/h] / 3600 / 容量[m³] × 100`。

給水弁・給水ポンプ・排水弁・排水ポンプの4種類で、タンク容量と高さ、または内径と高さから設定できる。内径が0より大きい場合は円の断面積 `π × (内径[mm]/2000)²` m²を使い、0の場合は断面積の設定値を使う。容量は断面積×高さで決まる。横置き円筒など断面積が高さで変わる形状は扱わない。

PV・SPは%またはmmを選べる。`液位[mm] = 液位[%] × タンク高さ[mm] / 100` で換算し、100%が設定したタンク高さに相当する。内部の水収支は同じため、単位だけを変えても設備の容量は変わらない。

| 操作する機器 | 流入 | 排出 |
| --- | --- | --- |
| 給水弁 | 弁開度に比例 | 液位の平方根に比例する自然排水 |
| 給水ポンプ | 回転数と必要揚程から計算 | 液位の平方根に比例する自然排水 |
| 排水弁 | 一定流入 | 弁特性と液位の平方根に比例する自然排水 |
| 排水ポンプ | 一定流入 | 回転数と必要揚程から計算 |

自然排水は `排出係数 × √液位[%]` [m³/h]を基準とする。給水モデルでは排出弁50%を基準とし、排出弁開度/50を掛ける。排水弁モデルでは全開を基準とし、操作する弁の特性を掛ける。給水弁の流入量は最大流入量×弁開度/100、排水モデルの流入量は設定した通常の流入量。弁開度・ポンプ回転数にはそれぞれ応答の時定数を適用する。水槽の液位収支と自然排水の関係：[MathWorks Passive Control of Water Tank Level](https://uk.mathworks.com/help/control/ug/passive-control-of-water-tank-level.html)。

ポンプ流量は液位50%・回転数100%で校正する。給水側は水面が上がるほど必要揚程が増え、排水側は水面の高さが排水を助ける。空タンク基準の高低差・背圧をHs、水面高さをhとすると、必要揚程Hは給水で `Hs+h`、排水で `max(Hs−h,0)`。締切揚程H0、回転数比n、基準流量Q50を使い、`Q = Q50 × √(max(n²−H/H0, 0)/(1−H50/H0))` とする。H50は液位50%での必要揚程。逆流・停止中の自然流下・サイフォンは省く。液位は0～100%に制限し、その外の液体は蓄積しない。

## 加熱・冷却

完全混合、一定熱容量のタンクとして、`熱容量 × 温度変化率 = 入熱 − 除熱` の収支を使う。周囲との熱移動は `放熱係数 × (槽温度−周囲温度)` で、槽温度が周囲より低い場合は入熱になる。沸騰・蒸発・凍結、タンク壁の多層伝熱は省く。熱収支の基本関係：[MathWorks Thermal Mass](https://www.mathworks.com/help/simscape/ref/thermalmass.html)。

熱容量は水・容器などを合わせたkJ/℃、加熱・冷却能力と熱負荷はkW、放熱係数とUAはkW/℃。UAは伝熱係数と伝熱面積をまとめた値。

**電気ヒーター**の入熱は `最大加熱能力 × MV/100`。周囲への熱移動と外乱の熱負荷を引いて温度を求める。

**蒸気加熱**はジャケット・コイルによる間接加熱で、`加熱量 = min(供給能力上限, UA × max(蒸気温度−槽温度, 0)) × 弁特性 × 供給能力比`。弁の不感帯未満では加熱量を0とする。周囲への熱移動、通常の熱負荷、外乱を引いて温度を求める。蒸気温度は一定とし、供給能力比は簡易倍率として扱う。直接吹込み、蒸気圧からの物性計算、凝縮水滞留は省く。温度差と伝熱面積の関係：[Spirax Sarco — Heating with Coils and Jackets](https://www.spiraxsarco.com/learn-about-steam/steam-engineering-principles-and-heat-transfer/heating-with-coils-and-jackets)、[Heat Transfer](https://www.spiraxsarco.com/learn-about-steam/steam-engineering-principles-and-heat-transfer/heat-transfer)。

**チラー**の冷却量は、一次遅れ後の指令に最大冷却能力を掛ける。常時入る熱、外乱、周囲との熱移動と合わせて温度を求める。最低到達温度は冷却装置の限界で、最初からそれより低温の水を瞬時に昇温させるものではない。冷媒サイクルや能力曲線は省く。

**冷却水弁**はコイル・ジャケットに流す水量を操作する。冷却水の熱容量流量を `W = 流量[m³/h] × 1000 / 3600 × 4.19` [kW/℃]、有効伝熱係数を `K = W × (1−exp(−UA/W))` とする。流量0ならK=0。タンクの熱収支に `−K(槽温度−冷却水温度)` を加えるため、入口水温が槽温度より高ければ加熱側に働く。冷却水は準定常とし、管壁の蓄熱を省く。基本関係は[熱交換器の有効度・NTU法](https://www.mathworks.com/help/hydro/ref/entuheattransfer.html)による。

## 空気タンクの圧力

一定温度の理想気体として、供給・消費・排気・漏れの収支から圧力を求める。標準流量Nは0℃・101.325 kPa基準。正味標準流量をq [Nm³/h]、タンク容積をV [m³]、空気温度をT [℃]とすると、`dP/dt = q × 101.325 × (T＋273.15)/273.15 / 3600 / V` [kPa/秒]。表示は大気圧を0とするゲージ圧で、漏れ量は `100 kPaでの漏れ量 × P/100`。供給装置・弁の応答は時定数で指定する。基本関係：[NASAの理想気体状態方程式](https://www1.grc.nasa.gov/beginners-guide-to-aeronautics/equation-of-state-ideal-gas-2/)。

**コンプレッサ**は、一次遅れ後の指令に比例する理想流量源。供給圧上限や、タンク圧による供給流量の低下は省く。

**供給弁・排気弁**は絶対圧比から流量を計算する。弁能力の校正温度は20℃で、標準流量Nの基準温度と区別する。

- 供給弁の能力：指定した供給元圧力から大気へ全開で放出したときの流量。
- 排気弁の能力：100 kPa(g)のタンクから大気へ全開で放出したときの流量。

入口絶対圧Pu、出口との絶対圧比r、比熱比γ=1.4、絶対温度Taに対し、弁流量は `Pu × √(r^(2/γ)−r^((γ+1)/γ)) / √Ta` に比例する。rは臨界圧力比以上に制限してチョークを扱い、校正条件との比で能力を換算する。上流圧が下流圧以下なら流量0とする。根拠：[NASAの圧縮性流量式](https://www1.grc.nasa.gov/beginners-guide-to-aeronautics/mass-flow-rate-equations/)。

空気タンクでは圧縮熱・逆流・真空域を省く。排気弁モデルの供給は一定の理想流量源で、供給圧上限を持たない。

## ポンプの吐出圧力

液体の遠心ポンプで、回転数比をnとする。`Qpump² = Qmax²(n²−P/Pmax)` と配管側の `Qout²(P/100)` を等置すると、定常圧力は `P = n² / (1/Pmax + (Qout/Qmax)²/100)` となる。圧力はその値に一次遅れで追従する。

Pmaxは締切圧力、Qmaxは無圧時の流量、Qoutは100 kPa時の取出し量。ウィザードでは100%回転数で同時に測った実流量・圧力から換算する。配管の圧縮性、水撃、静水頭、個別のポンプ曲線は省いた応答モデル。

各資料の基本式を、ここに記した適用範囲で簡略化している。弁倍率・負荷係数などは本アプリの近似であり、実設備に合わせる場合は測定した応答を基に調整する。
